# 启动流程：决定跑谁，然后交出去

**这份回答一件事：一次复位之后，板子怎么决定跑 app 还是留在 bootloader，以及怎么把硬件交出去。**

2026-09-16 从固件注释里整理出来。判据和用例在 `$PROD/docs/tables/TEST-CASES.md`，
已拍板的取舍在 `$PROD/docs/tables/DECISIONS.md`，flash 上那本账在 [JOURNAL.md](JOURNAL.md)。

## 两个阶段，分开的理由

| 阶段 | 做什么 | 在哪 |
|---|---|---|
| **Phase 1** | **只决定，不动手**：跑 app 还是留下，返回答案 | `$BOOT/IAPServer/IAP_server.c` 的 `server_decide()` |
| **Phase 2** | 按上一阶段的结论**打开对应的命令通道** | 同文件 `IAP_servers_start()` |

**Phase 1 刻意不跳转**，跳转由调用方自己做（`server_jump_to_app()`），
这样它可以在跳之前先干自己的事，比如开机蜂鸣。

### Phase 1 为什么能在任何外设初始化之前跑完

它只需要四样东西：**读 flash、软件 SHA-256/ECDSA、一个 BOOT0 引脚、SRAM4 里的交接记录**。
USB、以太网、FMC 一个都不用碰。

**这正是它存在的形态**：走 app 那条路时，那些外设从头到尾没被初始化过，
所以 app 几乎不继承我们的任何状态。

> **「从没初始化过」不可能弄错；而一张反初始化清单要靠人维护，会悄悄烂掉。**

### 接在 CubeMX 生成代码的哪两个点上

| 阶段 | 接入点 | 那时已经起来的东西 |
|---|---|---|
| Phase 1 | `USER CODE BEGIN SysInit` | 只有最小 GPIO + UART4 |
| Phase 2 | `USER CODE BEGIN 2` | 这个模式需要的外设都起来之后 |

Phase 1 里先在开机继电器窗口内反复轮询 BOOT0，再把结果交给 `server_decide()`；
返回 `IAP_NONE` 就直接 `server_jump_to_app()`。

## BOOT0 按住的话，别的都不算

物理逃生舱**一票否决**：谁在复位窗口里按住了按钮，就是要 bootloader，
交接请求和签名结果都没有投票权。**我们无法知道他会用哪个通道，所以全部打开。**

⚠️ **即便如此，那两次读取仍然必须发生**：
- `boot_handoff_take()` 是消费请求记录的唯一动作 —— 不读，那条请求会把**下一次**启动也钉在这里
- 签名结果要喂给开机蜂鸣和 UDP 服务名，这两件事都不参与这次决定

## 交接记录为什么放 SRAM4，不放 RTC 备份寄存器

**一个正在跑的镜像要求「下次复位后留在上传模式」，只有这一条通道** ——
`$BOOT/IAPServer/IAP_boot_handoff.h` 的 `boot_handoff_request()`，bootloader 只读 `boot_handoff_take()`。

四条理由，其中第一条是踩出来的：

| | 为什么不是 RTC 备份寄存器 |
|---|---|
| **没有前置条件** | 写 RTC 备份寄存器时，只要 `PWR_CR1.DBP` 恰好没置位就**静默失效**，编译器和 HAL 返回值都不会告诉你。⚠️ **以太网升级路径曾经就这么静默坏掉**：`iap_auth` 的 nonce 计数器在最后一步清了 DBP，几毫秒后那次写根本没落地，板子直接又启动回 app |
| **不需要初始化** | SRAM4 不用开时钟、不用 MPU 区、不用外设配置，所以启动决策能在**任何东西初始化之前**做完 |
| **生命期正好** | RAM 挺得过热复位、挺不过掉电，而「进一次上传模式」正好是热复位范围的请求。带电池的寄存器会把过期请求留到下一次上电 |
| **不依赖 VBAT 和 RTC 配置** | — |

**地址是保证，不是约定**：两份链接脚本都把 `RAM_D3` 起点设在 `0x38000020`，
所以链接器不可能往前面那 32 字节放东西。那 32 字节在 32 字节对齐处，正好是一条 Cortex-M7 cache line。

⚠️ **记录里的枚举值是格式的一部分**：只许追加，**永远不要给已有的值重新编号**。

### 冷启动第一次碰这块内存，必须是写

**上电复位之后，SRAM4 的内容和它的 ECC 校验位都是随机的，两者对不上。**
所以这块区域里任何一个字的**第一次访问必须是写** —— 先读会引发不可纠正的 ECC 错误，直接 BusFault。

初始化覆盖**整个保留区**，不只是当前版本用到的字段。只有冷启动路径会调它，
调完之后这一整个上电周期内每个字都可以安全读。

### cache 维护是无条件正确的，这是刻意的

写完之后把存储推到物理内存、并丢掉缓存里的副本，**这样紧接着的读回校验读到的是内存，不是刚写的那条 cache line**。

两个维护调用在数据 cache 关闭时都是无害的空操作 —— **这正是重点**：
**不管正在跑的镜像怎么配置了它的 cache，这个文件都是对的，而且不需要任何 MPU 区。**
（这条正是 `$PROD/docs/repo/CONSTRAINTS.md` 那条约束的落地：不能依赖 app 恰好关掉了什么。）

### 读回校验：旧方案缺的就是这一条

写完再读回来确认。**RTC 备份寄存器那套缺的正是它** ——
一次被硬件丢弃的写和一次成功的写**长得一模一样**，于是板子带着旧标志复位、启动进错误的模式，
而且哪儿都没有记录。

### 认不出来的时候怎么办

| 看到什么 | 怎么处理 |
|---|---|
| 魔数位置是第三种值 | 只有这个文件会写这里，而且只写 0 或魔数。**第三种值意味着有东西写了不该写的地方**（野指针、DMA、链接脚本把这块让出去了）或者翻位了。**报告，但仍然启动 app** —— 签名校验才是真正的关卡，为一个坏掉的字把板子钉在 bootloader 里，等于把一次毛刺变成一次停机 |
| 版本比本 bootloader 新 | 头部是冻结的，所以 `mode` 仍然可读；只是看不见 `check` 之后追加的东西 |
| 有请求，但认不出是哪个通道 | **留下来，全部通道都服务。** 这是可恢复的；跳进 app 会丢掉一条明确说了「别走」的请求。**不要猜单个通道** |
| 什么都没有 | **刻意沉默。** 复位按钮、看门狗、app 自己复位 —— 每次启动都落在这里，报告它会把日志淹掉 |

⚠️ **无论哪条分支都要消费掉这条记录**：读一次就没了，所以**不可能有一条过期记录把板子跨重启地钉在 bootloader 里**。

## 跳转：交还硬件的顺序是有讲究的

只有 `server_decide()` 返回 `IAP_NONE` 时才走这条路，而且**只在启动路径上**——
上传完成走的是复位，不是跳转，这也是 I-cache 不掺和进来的原因。

| 步 | 做什么 | 为什么 |
|---|---|---|
| 1 | `HAL_MPU_Disable()` | 我们的 MPU 区描述的是 bootloader 的 lwIP 缓冲，对 app 毫无意义；而那条 4GB 的禁止访问毯子会让 app 用不了外部 SDRAM。**一条寄存器写，不像外设反初始化那样有东西可漏** |
| 2 | **先关收发器** `Disable_RX_RS232()` | ⚠️ **顺序不能反。** UART4 的 MspDeInit 会把 PC10（MAX3221 的数据输入）留成浮空，而**浮空输入接在仍然带电的收发器上，会把它拾到的任何东西驱动到线上** |
| 3 | `HAL_UART_DeInit(&huart4)` | UART4 是 Phase 1 唯一初始化过的外设（为了启动日志）。它的 MspDeInit 顺带释放 PC10/PC11；MAX3221 的使能是普通 GPIO，得单独交还，这样 app 看到的收发器状态和冷启动的板子一样 |
| 4 | 关中断、停 SysTick、交回干净的 cache | I-cache 关着时是空操作 |

⚠️ **交接的那一瞬间，串口上会多出两个坏字节。** 2026-09-16 实测：
一整段启动 596 字节里，bootloader 自己那 502 字节**一个坏字节都没有**，
唯一的非 ASCII 出现在偏移 502 —— 正好是 app 打出第一行的位置（`[` `0xC2`，然后才是完整的 `[BOOT] millis=`）。

**原因未知。** 已排除的假设见 `$PROD/waiting/WAITING-ON.md`；取舍见
`$PROD/docs/tables/DECISIONS.md` 第 49 条。

### 跳转函数必须是 `naked`，这是踩出来的

**在普通 C 函数里调 `__set_MSP()` 是不安全的**，只要那个函数后面还有代码要跑：
编译器不知道硬件栈指针刚被挪走，仍然按**旧栈**生成它的收尾代码（恢复被调用者保存的寄存器、释放局部变量）。

> 真实发生过：`server_jump_to_app()` 编译器生成的收尾（`add sp,#0xA0` + `ldmia sp!,{r4-r9,sl,lr}`）
> 在 MSP 已经指向 app 的新栈之后才执行，把 SP 弄成 `app_msp+0xA0`（`0x240800A0`，正好越过 AXI SRAM 末尾），
> 在弹寄存器时总线错误。

`naked` 函数没有任何编译器生成的开头和收尾，**所以设置 MSP 和跳转之间不可能插进任何东西**。

## 命令分帧：必须等到结束符

一条文本命令由结尾的 `'
'` 或 `'
'` 分帧，两种都收
（上位机发 `'
'`；只发 `'
'` 的裸终端也要能用）。

**不等结束符会怎样**：一条比一个 USB CDC 包或一个 TCP 段更长的命令 ——
例如 `flash <size> <crc32> <128-hex-sig> <cert_hex> <noncesig_hex>`，约 610 字节 ——
会拆成好几次 `IAP_data_recv()` 送达。

> 真实发生过：旧写法每次回调都从偏移 0 覆写接收缓冲，于是轮到解析时**只剩最后一个分片**，
> 这就是第一次在真硬件上端到端测试时 `flash` 被当成「Unknown command」的原因。

兜底有两层：缓冲写满也算一帧；结束符永远不来则由 `IAP_task()` 的陈旧缓冲检查兜住。

## 写进 flash：什么时候才真的有风险

整个暂存机制的意义就在这一步：**镜像先在外部 SDRAM 里过完 CRC 和签名，通过了才擦 app 区。**

> **这是当前装着的那个 app 第一次面临风险的时刻，而且暴露时间只有「擦 + 写」，不是整个传输过程。**

**万一在这中间失败**：app 区半写，metadata 还描述着旧镜像，
于是下次启动报告「应用无效」并请求重新上传 —— **和被打断的传输留下的是同一种可恢复状态。**

⚠️ `HAL_FLASH_Program` 每次固定消耗一整个 32 字节 flash 字，所以拷贝长度向上取整，
**用擦除值填充** —— 这样越过镜像末尾读到的是擦干净的 flash，不是残留的 SDRAM 内容。

## TCP 通道：一次只服务一个会话

`$BOOT/IAPServer/tcp_server.c`。

| 规则 | 为什么 |
|---|---|
| **同时只允许一个会话** | 第二个连接会抢走回复通道，并往同一个接收缓冲里灌数据。被拒的 pcb 由 lwIP 自己中止 |
| **只有持有接收状态的那个会话能清它** | 否则任何陌生人的连接/断开都会打断正在进行的传输 |
| **不是持有者发来的数据直接丢弃** | 而不是混进正在接收的镜像里 |
| **安静超过 60 秒就断** | 一个卡住的对端不能一直占着那唯一的会话槽。计时用 lwIP 的 500 ms 粗粒度 tick，所以是每秒轮询一次、60 秒放弃 |

## 网络发现：限流，以及那条日志为什么必须闭嘴

`$BOOT/IAPServer/udp_server.c` 的 `discovery_reply_allowed()`。
⚠️ **跨仓镜像第 2 条** —— core 侧同名函数在 `libraries/OpenPLC_IAP/src/udp_server.c`。

窗口 1 秒，超过 `DISCOVERY_MAX_REPLIES_PER_SEC` 就不再回复。
（**按全设备封顶而不是按源 IP**，理由见 `$PROD/docs/tables/DECISIONS.md` 第 3 条。）

### 日志一个窗口只说一次，这是限流的一部分

**只有每个窗口的第一次拒绝会打印**（计数恰好等于上限的那一次），之后整窗静默。

理由是四步，缺一步就看不出必要性：

1. 有人用发现请求猛灌板子
2. 如果**每丢一个包就打印一行**，那些 `printf` 要从 **UART4** 出去
3. **UART4 是 115200 波特 ≈ 每秒 11.5 KB**（`$BOOT/Core/Src/usart.c` 里 `huart4.Init.BaudRate`），
   比以太网灌进来的速度慢几个量级，板子会卡在 `printf` 里
4. **于是这条日志本身，就比它要报告的那次洪水更像一次拒绝服务**

> ⚠️ **2026-09-16 发现：这段论证两边注释已经分叉。** 代码一字不差，
> 但 core 那份把「at 115200 baud」删了 —— 少了第 3 步，整个推理就断了一环。
> **现在论证只在这里写一份，两边注释各留一句结论并指过来。**

## MAC 地址从芯片 UID 派生

`$BOOT/LWIP/Target/ethernetif.c` 的 USER CODE MACADDRESS 块。
⚠️ **跨仓镜像第 1 条** —— core 侧是 `openplc_make_mac_from_uid()`。

**为什么不用生成的那个**：CubeMX 生成的 MAC 是**编译期常量**，
所以同一个局域网上两块板会直接冲突。

派生方式：

```
h = UIDw0 ^ (UIDw1 << 7) ^ (UIDw2 >> 3) ^ 0xA5C39E17

MAC[0] = 0x02          bit1=1 本地管理，bit0=0 单播
MAC[1..4] = h 的四个字节（高位在前）
MAC[5] = UIDw0 ^ UIDw1 ^ UIDw2
```

**用户 app 可以自己另选一个** —— 设备是靠 UID 定位的，不靠地址。

⚠️ **「两块板算出来的 MAC 真的不同」这件事还没验过**（只有一块板），
在 `$PROD/waiting/WAITING-ON.md` 里等第二块板。派生算法撞了的话，
量产时表现为同网段大面积 IP 冲突。
