# 六步各自的进出条件

Type: grilling
Opened: 2026-10-09
Status: resolved
Blocked by: -

## Question

每一步开始前板子上是什么固件、什么状态，结束时留下什么？一键跑时某一步失败，后面还跑不跑、板子停在什么状态？面板怎么驱动 ST-Link？

已定的：

- 中途停下（含断电、拔 USB）从停下的那一步整步重跑，停的那一刻要做的事见 [决策 96](../../../docs/tables/DECISIONS.md)
- 校准并进研发测试，工装完整测试里没有校准这一步；要测的 AI / AO 没烧校准值就不让开始（[决策 97](../../../docs/tables/DECISIONS.md)）
- 第 6 步：bootloader + demo，自动认领产线的根，通过后 ST-Link 恢复出厂（决策 93、94）
- 制作标准机不走 bootloader，跑工装固件；没有校准值时烧完工装固件和校准公式即结束，等用户操作（决策 97）

## 怎么算答完

每一步各一行：进入时的固件和状态、退出时的固件和状态、失败时停在哪。面板驱动 ST-Link 用哪个程序，烧工装固件、烧 bootloader（只擦扇区 0–14，决策 90）、烧校准值、恢复出厂各写哪几段。第 6 步上传 demo 走 IAPTool 还是 ST-Link。

## Answer

2026-10-10 用户按推荐定。地址出自 [SECTOR-15.md](../../../docs/modules/M1/SECTOR-15.md) 和 `$BOOT/STM32H743IIKX_FLASH.ld`：bootloader 在扇区 0（`0x08000000`，128 KiB），app 从 `0x08020000` 起（扇区 1–14），扇区 15（`0x081E0000`）前 8 KiB 是校准值区，后面是根区和 metadata。

### 每一步的进出

| 步 | 进入时 | 退出时（通过） | 失败时 |
|---|---|---|---|
| 1 研发测试 | 工装固件；状态不限 | 不变 | 不变；只报结果，不影响别的步 |
| 2 功能测试 | 工装固件；勾选的 AI / AO 已有校准值（决策 97） | 工装固件，端口全关 / 0 | 停在这一步：端口全关 / 0，工装固件留着，后面的步不跑；下次从这一步整步重跑（决策 96） |
| 4 老化测试 | 同第 2 步 | 同第 2 步 | 同第 2 步 |
| 5 安规测试 | 不要求固件（人工问卷），板子保持第 4 步的状态 | 不变 | 不往下跑 |
| 6 用户级功能测试 | 先由 ST-Link 只擦扇区 0–14、烧 bootloader（决策 90）→ 出厂状态，没有根；再用 IAPTool 上传 demo，自动认领产线的根（决策 93） | ST-Link 恢复出厂：bootloader + 校准值，没有根、没有 app（决策 94） | 同样先恢复出厂，做不到就红字标「这块板带着产线的根」（决策 96） |
| 制作标准机 | 状态不限；先查校准值和接线（决策 97） | 没有校准值：烧完工装固件和校准值就结束；有：跑一遍功能测试，留在工装固件 | 停下，工装固件留着 |

一键跑时某一步失败：**后面的步不跑**，理由是决策 96 已经按「从停下的那一步整步重跑」设计，失败接着跑出的结果也要作废。

### ST-Link 用哪个程序

推荐 **`STM32_Programmer_CLI`**（STM32CubeProgrammer）：`$TEST/tools/reset_board_to_factory_state.py` 和 `$PORTTOOL` 交付包的烧录批处理已经在用，不必再引入一个工具。

| 操作 | 写哪几段 | 说明 |
|---|---|---|
| 烧工装固件 | 镜像覆盖到的扇区（现在约 146 KiB，即扇区 0–1） | 交付包用 `-d <hex> -v -rst`。CubeProgrammer 只擦镜像覆盖到的扇区，扇区 15 不动 —— **在本板上未核实** |
| 烧 bootloader | 擦扇区 0–14，写扇区 0 | 扇区 15 不擦，校准值留着（决策 90） |
| 烧校准值 | 扇区 15 前 8 KiB | 读出整个扇区、换掉前 8 KiB、擦整扇区、写回，根区和 metadata 保住（[SECTOR-15.md](../../../docs/modules/M1/SECTOR-15.md)「研发烧校准值」） |
| 恢复出厂 | 见下表 | |

恢复出厂（决策 94：擦掉 bootloader 和校准值区以外的所有内容）：

定 A。

| 做法 | 代价 | 风险 | 推荐 |
|---|---|---|---|
| A · 先读出校准值，擦扇区 1–15，再把校准值写回 | 要写一段新逻辑 | 写回前断电，校准值就丢了，所以读出来的那份要先存进 PC 本地 | ⭐ 跟决策 94 的原话一致，bootloader 一个字节都不动 |
| B · 照 `reset_board_to_factory_state.py` 做：整片擦除，重烧 bootloader，写回校准值 | 现成的脚本 | 多擦写一次扇区 0；同样有写回前断电的风险 | |

### 第 6 步的 demo 怎么上传

| 做法 | 结果 | 推荐 |
|---|---|---|
| IAPTool | 走正常的上传流程：bootloader 校验签名、写 metadata，同时自动认领产线的根（决策 72、93） | ⭐ 第 6 步要测的就是用户实际会走的这条路 |
| ST-Link 直接写 app，加上 metadata 和根区 | 绕开了 bootloader 的校验和认领，等于没测用户的路径；还要在 PC 上自己拼出 metadata | |

## 引出了什么新的未知

- `STM32_Programmer_CLI -d` 烧工装固件时是否只擦镜像覆盖的扇区、不碰扇区 15：上板核实（TODO-fixture 第 42 条）
- 面板驱动 ST-Link 做第 6 步、恢复出厂 A、一键跑失败即停：TODO-fixture 第 43 条
